<!doctype html>
<html lang="en">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <title>Bathroom ventilation options | Eichler bathroom</title>
  <meta name="description" content="Compare a Fantech roof fan with a shallow Panasonic FV-0510VS1 in a ceiling soffit: installation sketches, enclosure and moisture details, product links, and specifications.">
  <meta name="theme-color" content="#243e37">
  <link rel="stylesheet" href="styles.css">
  <script src="site.js" defer></script>
</head>
<body>
<a class="skip" href="#main">Skip to content</a>
<header class="site-header">
  <nav class="wrap nav" aria-label="Main navigation">
    <a class="brand" href="../"><span>↗</span> EICHLER / PRIMARY BATH</a>
    <div class="nav-links">
      <a href="#curb">Roof curb</a>
      <a href="#installation">Installation</a>
      <a href="#grilles">Grilles</a>
      <a href="#panasonic">Panasonic option</a>
      <a href="#contractor">Contractor brief</a>
      <a href="#documents">Documents</a>
    </div>
  </nav>
</header>
<main id="main" class="wrap">
  <section class="hero" aria-labelledby="page-title">
    <div>
      <p class="eyebrow">Bathroom ventilation · Contra Costa County, CA</p>
      <span class="pill">Two approaches under consideration</span>
      <h1 id="page-title">Keep the wood.<br>Compare two<br>fan layouts.</h1>
      <p class="intro">Explore a Fantech fan on the roof with a grille at the ceiling, or a shallow Panasonic fan in a small soffit below the wood. Both need a complete duct and moisture-control design.</p>
      <p class="small muted">No attic. Panasonic FV-0511VQ1 already installed, per owner. Its projection, duct route, roof construction and opening dimensions still need measurement.</p>
      <div class="actions">
        <a class="button" href="#installation">Explore the roof fan <span aria-hidden="true">↘</span></a>
        <a class="button secondary" href="#panasonic">Explore the shallow soffit</a>
      </div>
    </div>
    <div class="hero-art">
      <img src="assets/roof-concept.svg" width="600" height="510" alt="Conceptual cutaway: a roof fan sits on a raised curb, with a sealed duct reaching a grille flush against the wood ceiling.">
      <p class="caption">Direct-route concept · One possible arrangement.<br>The fan can also be offset from the bathroom grille.</p>
    </div>
  </section>
  <div class="facts" aria-label="Project priorities">
    <div class="fact"><strong>Limit ceiling changes</strong><span>Compare a flush grille with a local soffit.</span></div>
    <div class="fact"><strong>Resolve the existing opening</strong><span>Reuse or repair it as the duct route requires.</span></div>
    <div class="fact"><strong>Resolve the full installation</strong><span>Roofing, airflow, sound and certification together.</span></div>
  </div>

  <section class="section" id="options" aria-labelledby="options-title">
    <div class="section-heading"><div><p class="eyebrow">The exterior fan option</p><h2 id="options-title">Two bases. One basic idea.</h2><p class="lede">Air enters the bottom of the fan through a duct and leaves outdoors under its cover. The roof type determines the mounting arrangement.</p></div><span class="section-num" aria-hidden="true">01</span></div>
    <div class="two">
      <article class="model recommended">
        <span class="pill">First to investigate for a flat roof</span><h3>Fantech REC54</h3><p class="role">Curb-mounted exterior fan</p>
        <p class="muted">A raised curb provides the mounting and flashing interface. The roofer must design it for the actual roof material, slope and drainage.</p>
        <dl><dt>Fan base</dt><dd>15½″ × 15½″</dd><dt>Published fan height*</dt><dd>6″</dd><dt>Intake</dt><dd>5″ round; optional 4″ reducer</dd><dt>Ceiling grille</dt><dd>Separate component</dd></dl>
        <div class="links"><a href="references/spec-sheets/Fantech-RE-REC-installation.pdf">Installation &amp; dimensions (PDF)</a><a href="https://www.supplyhouse.com/Fantech-REC54-Wall-or-Roof-Mount-Curb-4-or-5-Centrifugal-Duct-Fan-116-CFM">Retailer listing ↗</a></div>
      </article>
      <article class="model">
        <span class="pill">Alternative roof arrangement</span><h3>Fantech RE54</h3><p class="role">Flat-base exterior fan</p>
        <p class="muted">Fantech illustrates the RE with pitched-roof flashing. A flat base should not be assumed to provide a suitable detail for a flat roof.</p>
        <dl><dt>Fan base</dt><dd>15½″ × 15½″</dd><dt>Published fan height*</dt><dd>6″</dd><dt>Intake</dt><dd>5″ round; optional 4″ reducer</dd><dt>Ceiling grille</dt><dd>Separate component</dd></dl>
        <div class="links"><a href="https://www.fantech.net/en-us/products/commercial-ventilation/roof-ventilators/re-rec">Manufacturer’s series page ↗</a><a href="https://hvacquick.com/products/residential/Fans/Exterior-Exhaust-Fans/Fantech-RE-fans">Retailer listing ↗</a></div>
      </article>
    </div>
    <p class="source-line">*Dimension B in the 2021 manual, page 3. Curb height is additional; REC has a separate 1½″ flange dimension. These are equipment dimensions, not finished roof heights.</p>
    <article class="model curb" id="curb" aria-labelledby="curb-title">
      <p class="eyebrow">Roof curb · Sold separately from the fan</p>
      <h3 id="curb-title">Fantech 5ACC15FS</h3>
      <p class="role">Fixed, non-vented curb for REC54 / REC6 · Item 49580</p>
      <p class="muted">Fantech’s catalog lists this curb for the REC54 and REC6. HVACQuick describes it as a nominal 15″ curb, 8″ tall. Select <strong>5ACC15FS</strong> in the retailer’s model table; the same page also sells the fans.</p>
      <div class="links"><a href="https://hvacquick.com/products/residential/Fans/Exterior-Exhaust-Fans/Fantech-RE-fans">View 5ACC15FS at HVACQuick ↗</a><a href="https://www.fantech.net/en-us/products/commercial-ventilation/roof-ventilators/accessory-for-roof-ventilators/curbs/roof-curbs">Fantech roof-curb range ↗</a><a href="references/spec-sheets/Fantech-commercial-accessories-curbs.pdf#page=1">Curb compatibility &amp; specifications (PDF)</a></div>
      <p class="source-line">Catalog PDF page 1 (printed page 272). Publication date is unconfirmed; catalog prices are historical. Have the roofer confirm the mounting dimensions, finished height and flashing for this roof. This standard curb does not establish the custom side-entry connection in the offset sketch.</p>
    </article>
    <div class="note"><strong>Physical fit is only the first question.</strong> Current ENERGY STAR certification and the sound-compliance route for a short duct remain unresolved. The historical curve gives 116 CFM at free air, 92 at 0.25 in. w.g. and 65 at 0.5; actual delivered airflow depends on the complete duct, grille and damper arrangement. <a href="references/spec-sheets/Fantech-RE-REC-brochure-performance-2010.pdf">Performance brochure (2010)</a>.</div>
  </section>

  <section class="section" id="installation" aria-labelledby="installation-title">
    <div class="section-heading"><div><p class="eyebrow">Installation sketches</p><h2 id="installation-title">The fan can sit away from the grille.</h2><p class="lede">The REC54 does not have to be directly above the bathroom inlet. An offset fan with a short, protected duct across the roof is worth evaluating for sound control. Both routes keep the duct above the wood ceiling.</p></div><span class="section-num" aria-hidden="true">02</span></div>
    <h3>Offset route: separate the fan from the shower inlet</h3>
    <div class="diagram-panel"><figure>
      <img src="assets/offset-roof-route.svg" width="1080" height="500" alt="Concept of an offset REC54: a duct rises from the bathroom grille through a flashed roof penetration, runs horizontally above the roof with insulation and weather protection, then turns upward into the fan's bottom inlet within a custom curb enclosure.">
      <figcaption><strong>Custom concept, not a manufacturer-approved curb detail.</strong> Fantech illustrates remote grilles, but its standard curb instructions put the curb over a roof opening. This above-roof connection into the space under the fan needs confirmation from Fantech and the roofer. <a href="assets/offset-roof-route.svg">Open the full-size offset sketch</a>.</figcaption>
    </figure></div>
    <div class="two" style="margin:24px 0 36px">
      <div><h3>Why offsetting may help</h3><p class="small muted">Separation can reduce the direct sound path and provide space for an appropriate duct silencer, if needed. An actual duct run of at least 4 feet can satisfy the length condition for the remote-fan sound exception, subject to its other conditions. This is duct length, not necessarily horizontal separation.</p></div>
      <div><h3>What the longer route adds</h3><p class="small muted">More duct and bends add resistance. Above-roof ductwork needs weather protection, insulation, supports, sealed joints and a condensation strategy. A low weatherproof chase is one option; ordinary attic flex duct left exposed on the roof is not the proposed detail.</p></div>
    </div>
    <p class="source-line">Basis: <a href="references/spec-sheets/Fantech-RE-REC-installation.pdf">Fantech manual, pages 3–4</a>; <a href="references/code-reference/California-2025-CF2R-MCH-27-H-ventilation.pdf">2025 CEC ventilation form, page 6</a>; <a href="https://basc.pnnl.gov/resource-guides/bathroom-exhaust-fans">PNNL duct-design guidance</a>. The finished assembly must deliver the required airflow; distance alone does not establish quietness or full compliance.</p>
    <h3 style="margin-top:32px">Direct route: the shortest connection</h3>
    <p class="lede">Locating the curb above the grille reduces duct length and rooftop equipment footprint. It also leaves a shorter path for fan sound to reach the room, and may not meet the length condition for the remote-fan sound exception.</p>
    <div class="diagram-panel"><figure>
      <img src="assets/installation-section.svg" width="1080" height="560" alt="Not-to-scale section of a REC54 on a flashed roof curb. Air rises from a square ceiling grille through a sealed transition and round duct to the fan; arrows show exhaust escaping outdoors. Roof layer thickness, curb height and framing are unmeasured.">
      <figcaption><strong>Concept only, not a construction drawing.</strong> Roof layers and heights are illustrative. The sketch does not establish a 4-foot duct run or compliance with a remote-fan sound exception. See <a href="references/spec-sheets/Fantech-RE-REC-installation.pdf">Fantech’s typical installations, page 3</a>. <a href="assets/installation-section.svg">Open the full-size sketch</a>.</figcaption>
    </figure></div>
    <div class="key">
      <div class="key-item"><span class="number">1</span><div><strong>Fan outside</strong><p>Choose the roof base and maintain the manufacturer’s service and electrical access.</p></div></div>
      <div class="key-item"><span class="number">2</span><div><strong>Flashed curb</strong><p>Coordinate curb height, membrane/foam details, drainage and roofing warranty.</p></div></div>
      <div class="key-item"><span class="number">3</span><div><strong>Sealed air path</strong><p>Include the transition, duct insulation, backdraft protection and condensation control.</p></div></div>
      <div class="key-item"><span class="number">4</span><div><strong>Roof decking</strong><p>Measure the assembly and provide support for the cut boards and grille mounting.</p></div></div>
      <div class="key-item"><span class="number">5</span><div><strong>Grille inside</strong><p>Mount against the ceiling above the shower, with access for cleaning.</p></div></div>
      <div class="key-item"><span class="number">6</span><div><strong>Airflow verified</strong><p>Select the operating point from total resistance and measure the installed exhaust flow.</p></div></div>
    </div>
    <div class="note"><strong>Why the installed Panasonic still needs a duct-space plan.</strong> Its housing is 7⅜″ deep and its 4″/6″ duct exits sideways. No suitable cavity above the ceiling has been established. A local soffit could enclose the fan and side duct; a flush grille at the wood ceiling would depend on sufficient protected space above it. Measure the installed projection before comparing enclosure depths. <a href="references/spec-sheets/Panasonic-FV-0511VQ1-submittal.pdf">Panasonic dimensions (PDF)</a>.</div>
  </section>

  <section class="section" id="grilles" aria-labelledby="grilles-title">
    <div class="section-heading"><div><p class="eyebrow">Compare appearances · Fantech grilles</p><h2 id="grilles-title">What stays in the room.</h2><p class="lede">The square grille is the best starting point for covering the existing opening. A small round grille needs either a cover plate or a repair to the surrounding wood.</p></div><span class="section-num" aria-hidden="true">03</span></div>
    <div class="compare-controls"><span>Front-view illustrations at the same relative scale.<br>Round options shown on proposed 13″ square cover plates.</span><label class="js-only"><input type="checkbox" id="show-opening"> Show assumed 10½″ ceiling opening</label></div>
    <div class="grilles" id="grille-comparison">
      <article class="grille"><div class="grille-art"><img src="assets/grille-rh45.svg" width="400" height="400" loading="lazy" alt="Illustration of the white square RH45 grille with horizontal slats on a wood ceiling."><span class="hole-outline" aria-hidden="true"></span></div><div class="grille-body"><p class="label">Best starting point for the existing hole</p><h3>Hart &amp; Cooley RH45</h3><p class="size">11¾″ square face</p><p>White aluminum. Nominal 10″ × 10″ opening; requires a mounting frame and sealed transition to the fan’s 5″ intake.</p><div class="links"><a href="https://www.supplyhouse.com/Hart-Cooley-610683-10-x-10-Extruded-Aluminum-Return-Grille-RH45-Series">View RH45 at SupplyHouse ↗</a><a href="references/spec-sheets/Hart-Cooley-RH45-submittal.pdf">RH45 specifications (PDF)</a></div></div></article>
      <article class="grille"><div class="grille-art"><img src="assets/grille-cg5.svg" width="400" height="400" loading="lazy" alt="Illustration of a 6-inch circular CG5 grille centered on a proposed 13-inch square white cover plate."><span class="hole-outline" aria-hidden="true"></span></div><div class="grille-body"><p class="label">Round grille + custom plate</p><h3>Fantech CG5</h3><p class="size">6″ diameter face</p><p>White paintable plastic. Includes a 5″ duct collar. Adjustable center; the smaller internal passage affects pressure loss.</p><div class="links"><a href="https://www.supplyhouse.com/Fantech-CG5-CG-Series-Adjustable-Plastic-Supply-Exhaust-Contour-Grille-w-Metal-Mounting-Collar-for-5-Duct">View CG5 at SupplyHouse ↗</a><a href="references/spec-sheets/Fantech-CG-grilles-specifications-2005.pdf">CG5 specifications (PDF)</a></div></div></article>
      <article class="grille"><div class="grille-art"><img src="assets/grille-mge5.svg" width="400" height="400" loading="lazy" alt="Illustration of an approximately 6⅜-inch round MGE5 metal grille centered on a proposed 13-inch square cover plate."><span class="hole-outline" aria-hidden="true"></span></div><div class="grille-body"><p class="label">Round grille + custom plate</p><h3>Fantech MGE5</h3><p class="size">Approx. 6⅜″ diameter face*</p><p>White powder-coated metal with an adjustable center and 5″ collar. Select <strong>MGE 5</strong>, the exhaust version, in the retailer’s model table.</p><div class="links"><a href="https://www.hvacquick.com/products.php/residential/Ventilation-Accessories/Exhaust-Grilles-Round/Fantech-Round-MGE-and-MGS-Metal-Grilles">View MGE5 at HVACQuick ↗</a><a href="references/spec-sheets/Fantech-accessories-catalog-2004.pdf#page=3">MGE5 catalog (PDF, page 3)</a></div></div></article>
    </div>
    <p class="source-line">These are simplified illustrations, not photographs or exact finish previews. *MGE5 face size comes from a 2004 catalog; confirm current dimensions before fabrication. Cover plates are proposed custom parts, not supplied Fantech accessories.</p>
    <div class="note"><strong>Measure before choosing.</strong> Panasonic specifies 10½″ square for new construction and 10⅞″ square in its retrofit drawing; the actual cutout is unknown. Over a 10½″ hole, the RH45 has only ⅝″ overlap on each side and its screw centers fall at the hole edges. Provide a mounting frame. A trim plate does not repair structural roof decking. <a href="references/ceiling-grilles.md">Full grille comparison</a>.</div>
  </section>

  <section class="section" id="panasonic" aria-labelledby="panasonic-title">
    <div class="section-heading"><div><p class="eyebrow">Alternative · Fan inside the bathroom</p><h2 id="panasonic-title">A shallow fan in a local soffit.</h2><p class="lede">The Panasonic FV-0510VS1 saves four inches of fan-body depth. A finished enclosure below the tongue-and-groove could house it without placing the motor in a rooftop enclosure. One elongated enclosure can contain both the fan and its sideways duct. The same concept could accommodate the installed FV-0511VQ1; its greater body depth may require a deeper soffit.</p></div><span class="section-num" aria-hidden="true">04</span></div>
    <div class="two">
      <article class="model">
        <span class="pill">Shallow indoor alternative</span><h3>Panasonic FV-0510VS1</h3><p class="role">WhisperValue DC · Ceiling-mounted in the soffit</p>
        <dl><dt>Fan body</dt><dd>10¼″ × 10¼″ × 3⅜″ deep</dd><dt>Grille</dt><dd>13″ square</dd><dt>Airflow settings</dt><dd>50 / 80 / 100 CFM</dd><dt>Sound at 0.1 in. w.g.</dt><dd>&lt;0.3 / 0.4 / 0.9 sones</dd><dt>Outlet</dt><dd>Side; oval collar for 4″ duct</dd></dl>
        <p class="small muted">The installed FV-0511VQ1 is 7⅜″ deep and is quieter at 80 CFM: &lt;0.3 sones at the same test pressure. The slim model’s main advantage here is space. Neither rating predicts the sound of the finished installation.</p>
        <div class="links"><a href="https://iaq.na.panasonic.com/ventilation/fans/whispervalue-50-80-100-cfm">View FV-0510VS1 at Panasonic ↗</a><a href="references/spec-sheets/Panasonic-FV-0510VS1-submittal.pdf">FV-0510VS1 specifications (PDF)</a><a href="references/spec-sheets/Panasonic-FV-0510VS1-installation.pdf">FV-0510VS1 installation (PDF)</a><a href="references/spec-sheets/Panasonic-FV-0511VQ1-submittal.pdf">Compare the installed fan (PDF)</a></div>
      </article>
      <article class="proposal">
        <p class="eyebrow">Proposed enclosure</p><h3>A narrow, finished strip aligned with a beam or wall.</h3>
        <p>Mount the fan in its normal ceiling orientation using its specified brackets on supported framing. Put its original grille in the soffit’s underside. Extend the enclosure along the side outlet to conceal the duct before it turns toward a flashed roof termination.</p>
        <p>Use bathroom-appropriate, wipeable finishes; a painted surface or sealed wood finish can be compared with the existing ceiling. Provide removable, gasketed inspection access beside the fan for the duct and electrical connections. Keep the grille removable and preserve required service access.</p>
        <p class="small muted">This is a custom construction proposal, not a Panasonic enclosure kit. Keep the soffit on the indoor side of the roof’s insulation and air barrier. Confirm mounting, finish materials, headroom, tub/shower GFCI protection and the full duct route before fabrication.</p>
      </article>
    </div>
    <div class="diagram-panel proposal-diagram"><figure>
      <img src="assets/panasonic-soffit-section.svg" width="1080" height="560" loading="lazy" alt="Conceptual section of a Panasonic FV-0510VS1 inside a closed soffit below the wood ceiling. Air enters its original grille, passes through the metal fan body and sealed horizontal duct, then turns upward through a separately flashed roof penetration. The surrounding cavity is outside the exhaust air path.">
      <figcaption><strong>Concept only; dimensions and roof layers are not to scale.</strong> Panasonic illustrates 2–3 ft of straight duct before an elbow (manual page 8) and warns against a bend immediately at the adaptor (page 4). The bend radius and roof build-up may require more depth or a different termination location. Reusing the existing hole is conditional on that layout; otherwise repair and support it. <a href="assets/panasonic-soffit-section.svg">Open the full-size soffit sketch</a>.</figcaption>
    </figure></div>
    <h3 class="subsection-title">Planning dimensions for a contractor mock-up</h3>
    <p class="small muted">These are preliminary design allowances derived from the fan and duct geometry, not manufacturer-required enclosure sizes or a confirmed fit. A cardboard mock-up should use the contractor’s completed dimensions.</p>
    <div class="dimension-grid">
      <div><strong>16–18″ wide</strong><p>Starting envelope around the 13″ grille, framing and side clearances. Check the full housing, adaptor and junction-box drawing.</p></div>
      <div><strong>48–60″ long</strong><p>Initial allowance for fan, side connection, roughly 2–3 ft of straight duct and the turn. Final route may need more space.</p></div>
      <div><strong>6–8″ finished drop</strong><p>Initial allowance including a 4″ round duct, finish and projecting grille. The elbow, insulation and headroom may change it; 3⅜″ is only the fan-body depth. The body-depth saving does not guarantee a four-inch reduction in the finished soffit.</p></div>
    </div>
    <div id="matching-panasonic-grilles">
      <h3 class="subsection-title">Two matching grilles on one elongated enclosure?</h3>
      <p>Yes, as a custom appearance and access detail. Keep the original grille under the fan, then use an identical replacement grille beneath the duct compartment. Both grilles are sold separately; choose the part for the exact fan model.</p>
      <div class="parts-table-wrap"><table class="parts-table">
        <caption>Matching replacement grilles · Links checked September 23, 2026</caption>
        <thead><tr><th scope="col">Fan</th><th scope="col">Replacement grille</th><th scope="col">Manufacturer evidence</th></tr></thead>
        <tbody>
          <tr><th scope="row">FV-0510VS1<br><span class="small muted">Shallow alternative</span></th><td><a href="https://encompass.com/item/11117813/PANASONIC/FFV3400146S/">FFV3400146S — Louver Assy ↗</a></td><td><a href="references/spec-sheets/Panasonic-FV-0510VS1-service.pdf#page=6">Service manual, PDF page 6, item 9</a></td></tr>
          <tr><th scope="row">FV-0511VQ1<br><span class="small muted">Already installed</span></th><td><a href="https://panasonic.encompass.com/item/11543179/Panasonic/FFV1115VQ1A/">FFV1115VQ1A — Grill Assembly ↗</a></td><td><a href="references/spec-sheets/Panasonic-FV-0511VQ1-service.pdf#page=7">Service manual, PDF page 7, item 13</a></td></tr>
        </tbody>
      </table></div>
      <p class="small muted">Both fans specify a nominal 13″ square grille, but the parts are different. Encompass lists the VS1 grille as out of stock when checked; confirm availability before ordering. Factory grille springs normally attach to slots in the fan housing. A second grille over the duct compartment needs its own supported mounting detail and must remain removable for access.</p>
      <div class="note">
        <h3>The second grille would not be a second exhaust inlet.</h3>
        <p><strong>Fan grille → fan → sealed duct → outdoors.</strong><br><strong>Extra open grille → cavity around the duct.</strong></p>
        <p>With the fan flange sealed to the underside in the usual way, fan suction does not intentionally pass through the surrounding cavity. An open extra grille allows passive exchange with bathroom air; it does not establish forced drying of that cavity. Creating a second active inlet would need a deliberately designed, manufacturer-reviewed intake arrangement. Do not add openings in the fan casing or exhaust duct.</p>
        <p>For matching appearance with the closed-soffit proposal, the spare grille could instead be attached to a gasketed, removable solid access panel. It would then be decorative, with no ventilation function. An open grille is a different moisture-control choice for the designer to assess below.</p>
      </div>
    </div>
    <div class="note" id="enclosure-moisture">
      <h3>Would vents help the enclosure dry?</h3>
      <p>Openings could help an entirely indoor cavity exchange air as the bathroom dries, but they also admit humid shower air. Passive slots do not establish a reliable drying airflow; colder roof or duct surfaces can still collect condensation. That is a building-physics concern, not a Panasonic prohibition on decorative vents.</p>
      <p><strong>Proposed starting detail: a closed soffit with inspection access, without added side vents.</strong> Seal the fan flange to the finished underside and mechanically connect and seal the duct. Maintain the roof’s insulation and air barrier, seal penetrations, and insulate cold duct sections. Close the assembly only when its materials are dry. Use an appropriate timer or humidity control and verify installed airflow.</p>
      <p>Keep the exhaust entirely inside the fan and duct. The surrounding box is not an exhaust plenum. Do not obstruct the original grille or manufacturer-required openings. If a vented surround is preferred, have the designer check cavity temperature, airflow and drying; its vents must not open into the roof assembly. Neither vent slots nor moisture-resistant finishes substitute for correcting leaks.</p>
    </div>
    <p class="source-line">Sources: <a href="references/spec-sheets/Panasonic-FV-0510VS1-installation.pdf">Panasonic manual, pages 3–8</a>; <a href="https://basc.pnnl.gov/resource-guides/bathroom-exhaust-fans">PNNL installation and duct-sealing guidance</a>; <a href="https://www.epa.gov/mold/brief-guide-mold-moisture-and-your-home">EPA moisture and mold guidance</a>. The soffit dimensions and choice of an unvented surround are project proposals inferred from these principles, not a published manufacturer detail.</p>
  </section>

  <section class="section" id="contractor" aria-labelledby="contractor-title">
    <div class="section-heading"><div><p class="eyebrow">Contractor discussion brief</p><h2 id="contractor-title">Ten questions before ordering.</h2><p class="lede">Eichler bathroom · No attic · Tongue-and-groove ceiling directly below roof · FV-0511VQ1 already installed. Request coordinated roof-fan and Panasonic-soffit proposals from the roofer and ventilation/electrical installer.</p></div><span class="section-num" aria-hidden="true">05</span></div>
    <div class="checks">
      <div class="question"><div><h3>What is actually above the ceiling?</h3><p>Record opening width/length, board thickness, roof layers, clear depth, roof material/slope, and beam locations. Confirm support for cut boards.</p></div></div>
      <div class="question"><div><h3>Which complete layout fits?</h3><p>Compare the direct/offset REC54 with the FV-0510VS1 soffit. Show finished dimensions, mounting, headroom, the side-duct straight run and bend, roof termination, drainage and warranty treatment. Confirm custom details with the relevant manufacturer.</p></div></div>
      <div class="question"><div><h3>How will the grille cover and attach?</h3><p>For Fantech, show the frame, transition and removable grille. For Panasonic, retain its original grille in the finished soffit underside; show separate support and access for any matching spare grille over the duct compartment. Show repair/support of the existing opening if the new duct route does not reuse it.</p></div></div>
      <div class="question"><div><h3>How will the concealed space stay dry?</h3><p>Detail sealed fan flange and duct joints, roof air sealing, insulation, condensation control and backdraft protection. For the soffit, show inspection access and dry materials before closure. Any proposed side vents need an explicit airflow and drying assessment.</p></div></div>
      <div class="question"><div><h3>What airflow will the room receive?</h3><p>Establish required exhaust from bathroom size and operating mode. Calculate resistance through the grille, transition, duct and damper; measure completed airflow.</p></div></div>
      <div class="question"><div><h3>What is the sound-compliance route?</h3><p>For Fantech, state grille-to-fan duct length, expected sound and any silencer; confirm the 4-foot condition if using the remote-fan exception. For Panasonic, assess rated sound at the proposed airflow and duct resistance.</p></div></div>
      <div class="question"><div><h3>Is the exact unit currently certified?</h3><p>Obtain current model/item-specific ENERGY STAR evidence and confirm the permit’s ventilation requirements with the city or county authority.</p></div></div>
      <div class="question"><div><h3>Which controls and electrical details?</h3><p>Specify humidity control, user operation, wiring route, and service access. Confirm the manufacturer’s tub/shower and GFCI requirements for this arrangement.</p></div></div>
      <div class="question"><div><h3>How will it be cleaned and serviced?</h3><p>Confirm removable grille, accessible damper/transition as needed, roof-fan access, and vibration isolation without exposing the roof to leaks.</p></div></div>
      <div class="question"><div><h3>What does the complete bid include?</h3><p>Itemize fan, grille/frame, duct/transition, damper, controls, wiring, curb/flashing, insulation, roof repair, permits and commissioning. Identify who owns each detail.</p></div></div>
    </div>
    <div class="brief-actions"><button type="button" id="print-brief" class="button js-only">Print contractor brief</button><a href="references/contractor-brief.txt" download>Download the questions (text)</a></div>
    <div class="issues">
      <details><summary>Why current certification still needs checking</summary><p>The saved 2007 Fantech sheet and January 2009 EPA list show historical ENERGY STAR qualification. They do not establish certification for the unit that would ship today. The <a href="references/code-reference/California-2025-CALGreen-residential-checklist.pdf">2025 CALGreen checklist, §4.506.1</a>, addresses outdoor exhaust, ENERGY STAR fans and humidity control. Permit scope, code edition and local applicability need confirmation.</p></details>
      <details><summary>Why a roof fan is not automatically a quiet bathroom fan</summary><p>The <a href="references/code-reference/California-2025-CF2R-MCH-27-H-ventilation.pdf">2025 CEC ventilation form, page 6</a>, gives local exhaust sound limits and a remote-fan exception with location conditions and at least 4 feet of duct between fan and grille. The Fantech’s historical AMCA free-field fan-sones values are not directly comparable with HVI bathroom ratings. An outdoor motor can still transmit sound through a short duct.</p></details>
      <details><summary>What remains open in the design</summary><p>Actual roof construction, opening size, bathroom size, fan certification, installed sound, grille choice, controls and the final roof detail remain open. This page does not change the project’s product decisions. The <a href="references/README.md">full research report</a> includes the Panasonic and Broan alternatives.</p></details>
    </div>
  </section>

  <section class="section" id="documents" aria-labelledby="documents-title">
    <div class="section-heading"><div><p class="eyebrow">Reference library</p><h2 id="documents-title">Every downloaded document.</h2><p class="lede">Fantech and Panasonic specifications, installation manuals, grille documents, other fans considered, California references, and project notes. Files open directly from this site.</p></div><span class="section-num" aria-hidden="true">06</span></div>
    <div class="library-tools js-only"><div class="field"><label for="document-search">Search documents</label><input type="search" id="document-search" placeholder="Try REC54, grille, Panasonic or California…"></div><div class="field"><label for="document-category">Category</label><select id="document-category"><option value="all">All documents</option><option value="fantech">Fantech roof fans</option><option value="grilles">Ceiling grilles</option><option value="alternatives">Other fans considered</option><option value="code">California &amp; certification</option><option value="notes">Project notes</option></select></div></div>
    <p id="document-count" class="count" role="status" aria-live="polite"></p>
    <!-- DOCUMENT_LIBRARY_START -->
<div class="document-group"><h3>Fantech roof fans</h3>
<article class="document" data-category="fantech"><span class="file-badge" aria-hidden="true">PDF</span><div><a class="title" href="references/spec-sheets/Fantech-commercial-accessories-curbs.pdf">Fantech roof curb specifications — 5ACC15FS <span class="small">(PDF)</span></a><p>Undated catalog excerpt · PDF page 1 (printed page 272) lists 5ACC15FS, item 49580, for REC54 / REC6. Catalog prices are historical.</p></div><span class="file-meta">396 KB</span></article>
<article class="document" data-category="fantech"><span class="file-badge" aria-hidden="true">PDF</span><div><a class="title" href="references/spec-sheets/Fantech-RE-REC-installation.pdf">RE / REC installation manual <span class="small">(PDF)</span></a><p>2021 revision · Curb / pitched-roof arrangements, dimensions and wiring. Start here.</p></div><span class="file-meta">348 KB</span></article>
<article class="document" data-category="fantech"><span class="file-badge" aria-hidden="true">PDF</span><div><a class="title" href="references/spec-sheets/Fantech-RE-REC-brochure-performance-2010.pdf">RE / REC brochure &amp; airflow curves <span class="small">(PDF)</span></a><p>2010 · RE54 / REC54 performance and typical applications.</p></div><span class="file-meta">1.2 MB</span></article>
<article class="document" data-category="fantech"><span class="file-badge" aria-hidden="true">PDF</span><div><a class="title" href="references/spec-sheets/Fantech-RE-REC-detailed-performance-2008.pdf">RE / REC detailed air &amp; sound performance <span class="small">(PDF)</span></a><p>2008 · Historical AMCA data; not an HVI bathroom sound rating.</p></div><span class="file-meta">264 KB</span></article>
<article class="document" data-category="fantech"><span class="file-badge" aria-hidden="true">PDF</span><div><a class="title" href="references/spec-sheets/Fantech-RE-REC-submittal-2007.pdf">RE / REC historical submittal <span class="small">(PDF)</span></a><p>2007 · Historical ENERGY STAR claim. Use the 2021 manual for dimensions.</p></div><span class="file-meta">82 KB</span></article>
<article class="document" data-category="fantech"><span class="file-badge" aria-hidden="true">PDF</span><div><a class="title" href="references/docs/405262_RE_C__OIPM_EN_20190426_185331269.pdf">RE / REC manual — original-filename copy <span class="small">(PDF)</span></a><p>Additional project download. Identical contents to the 2021 installation manual; retained so every downloaded file is linked.</p></div><span class="file-meta">348 KB</span></article>
</div>
<div class="document-group"><h3>Ceiling grilles</h3>
<article class="document" data-category="grilles"><span class="file-badge" aria-hidden="true">PDF</span><div><a class="title" href="references/spec-sheets/Fantech-CG-grilles-specifications-2005.pdf">Fantech CG grille specifications <span class="small">(PDF)</span></a><p>2005 · CG5 / CG45 dimensions, materials, pressure and noise curves.</p></div><span class="file-meta">865 KB</span></article>
<article class="document" data-category="grilles"><span class="file-badge" aria-hidden="true">PDF</span><div><a class="title" href="references/spec-sheets/Fantech-accessories-catalog-2004.pdf">Fantech accessories catalog <span class="small">(PDF)</span></a><p>2004 · MGE5 dimensions on page 3. Confirm current dimensions before fabrication.</p></div><span class="file-meta">515 KB</span></article>
<article class="document" data-category="grilles"><span class="file-badge" aria-hidden="true">PDF</span><div><a class="title" href="references/spec-sheets/Hart-Cooley-RH45-submittal.pdf">Hart &amp; Cooley RH45 grille submittal <span class="small">(PDF)</span></a><p>2020 drawing · Face dimensions, mounting-screw offsets and rectangular duct interface.</p></div><span class="file-meta">57 KB</span></article>
</div>
<div class="document-group"><h3>Other fans considered</h3>
<article class="document" data-category="alternatives"><span class="file-badge" aria-hidden="true">PDF</span><div><a class="title" href="references/spec-sheets/Panasonic-FV-0511VQ1-submittal.pdf">Panasonic FV-0511VQ1 specifications <span class="small">(PDF)</span></a><p>Already installed, per owner · 7⅜-inch-deep housing; actual projection and duct route need measurement.</p></div><span class="file-meta">1.7 MB</span></article>
<article class="document" data-category="alternatives"><span class="file-badge" aria-hidden="true">PDF</span><div><a class="title" href="references/spec-sheets/Panasonic-FV-0511VQ1-installation.pdf">Panasonic FV-0511VQ1 installation manual <span class="small">(PDF)</span></a><p>Mounting, ceiling openings, duct guidance and electrical requirements.</p></div><span class="file-meta">7.1 MB</span></article>
<article class="document" data-category="alternatives"><span class="file-badge" aria-hidden="true">PDF</span><div><a class="title" href="references/spec-sheets/Panasonic-FV-0511VQ1-service.pdf">Panasonic FV-0511VQ1 service manual &amp; grille part <span class="small">(PDF)</span></a><p>Version 1902 · PDF page 7, item 13 identifies FFV1115VQ1A Grill Assembly; exploded mounting drawing on page 3.</p></div><span class="file-meta">2.4 MB</span></article>
<article class="document" data-category="alternatives"><span class="file-badge" aria-hidden="true">PDF</span><div><a class="title" href="references/spec-sheets/Panasonic-FV-0510VS1-submittal.pdf">Panasonic FV-0510VS1 specifications <span class="small">(PDF)</span></a><p>Proposed indoor soffit · 3⅜-inch fan body; enclosure also needs space for the side duct.</p></div><span class="file-meta">1.1 MB</span></article>
<article class="document" data-category="alternatives"><span class="file-badge" aria-hidden="true">PDF</span><div><a class="title" href="references/spec-sheets/Panasonic-FV-0510VS1-installation.pdf">Panasonic FV-0510VS1 installation manual <span class="small">(PDF)</span></a><p>WhisperValue installation and duct details.</p></div><span class="file-meta">4.0 MB</span></article>
<article class="document" data-category="alternatives"><span class="file-badge" aria-hidden="true">PDF</span><div><a class="title" href="references/spec-sheets/Panasonic-FV-0510VS1-service.pdf">Panasonic FV-0510VS1 service manual &amp; grille part <span class="small">(PDF)</span></a><p>Version 2502 · PDF page 6, item 9 identifies FFV3400146S Louver Assy; exploded mounting drawing on page 3.</p></div><span class="file-meta">1.3 MB</span></article>
<article class="document" data-category="alternatives"><span class="file-badge" aria-hidden="true">PDF</span><div><a class="title" href="references/spec-sheets/Broan-L100E-L300E-specifications.pdf">Broan L100E–L300E specifications <span class="small">(PDF)</span></a><p>Includes L100E vertical-outlet airflow and sound ratings.</p></div><span class="file-meta">922 KB</span></article>
<article class="document" data-category="alternatives"><span class="file-badge" aria-hidden="true">PDF</span><div><a class="title" href="references/spec-sheets/Broan-L100E-L300E-installation.pdf">Broan L100E–L300E installation manual <span class="small">(PDF)</span></a><p>Top-outlet conversion; indoor fan housing still needs a protected enclosure.</p></div><span class="file-meta">3.6 MB</span></article>
<article class="document" data-category="alternatives"><span class="file-badge" aria-hidden="true">PDF</span><div><a class="title" href="references/spec-sheets/Broan-504-505-specifications.pdf">Broan 504 / 505 specifications <span class="small">(PDF)</span></a><p>Rejected candidate · Excessive sound; not the recommended shower solution.</p></div><span class="file-meta">90 KB</span></article>
<article class="document" data-category="alternatives"><span class="file-badge" aria-hidden="true">PDF</span><div><a class="title" href="references/spec-sheets/Broan-504-505-installation.pdf">Broan 504 / 505 installation manual <span class="small">(PDF)</span></a><p>Retained for completeness of the original fan comparison.</p></div><span class="file-meta">179 KB</span></article>
</div>
<div class="document-group"><h3>California &amp; certification</h3>
<article class="document" data-category="code"><span class="file-badge" aria-hidden="true">PDF</span><div><a class="title" href="references/code-reference/California-2025-CALGreen-residential-checklist.pdf">2025 CALGreen residential checklist <span class="small">(PDF)</span></a><p>California HCD · Bathroom ventilation requirements at §4.506.1, page 12.</p></div><span class="file-meta">3.8 MB</span></article>
<article class="document" data-category="code"><span class="file-badge" aria-hidden="true">PDF</span><div><a class="title" href="references/code-reference/California-2025-CF2R-MCH-27-H-ventilation.pdf">2025 CEC ventilation compliance form <span class="small">(PDF)</span></a><p>CF2R-MCH-27-H · Sound criteria and remote-fan exception, page 6.</p></div><span class="file-meta">646 KB</span></article>
<article class="document" data-category="code"><span class="file-badge" aria-hidden="true">PDF</span><div><a class="title" href="references/code-reference/ENERGY-STAR-ventilating-fans-historical-list.pdf">Historical ENERGY STAR fan list <span class="small">(PDF)</span></a><p>EPA · January 9, 2009. Historical evidence, not proof of current certification.</p></div><span class="file-meta">171 KB</span></article>
</div>
<div class="document-group"><h3>Project notes</h3>
<article class="document" data-category="notes"><span class="file-badge" aria-hidden="true">MD</span><div><a class="title" href="references/README.md">Full bathroom ventilation research <span class="small">(MD)</span></a><p>Fan comparison, existing-opening implications, roof options and unresolved requirements.</p></div><span class="file-meta">27 KB</span></article>
<article class="document" data-category="notes"><span class="file-badge" aria-hidden="true">MD</span><div><a class="title" href="references/ceiling-grilles.md">Ceiling grille comparison &amp; installation notes <span class="small">(MD)</span></a><p>Product links, archived price observations, fit calculations and source limitations.</p></div><span class="file-meta">7 KB</span></article>
<article class="document" data-category="notes"><span class="file-badge" aria-hidden="true">JSON</span><div><a class="title" href="references/sources.json">Original document source record <span class="small">(JSON)</span></a><p>Download URLs, retrieval timestamps and verification data; includes the unsuccessful county-handout download.</p></div><span class="file-meta">13 KB</span></article>
<article class="document" data-category="notes"><span class="file-badge" aria-hidden="true">TXT</span><div><a class="title" href="references/contractor-brief.txt">Contractor questions — printable text <span class="small">(TXT)</span></a><p>Ten questions to coordinate the roofer and ventilation/electrical installer.</p></div><span class="file-meta">3 KB</span></article>
</div>
    <!-- DOCUMENT_LIBRARY_END -->
    <p id="no-documents" class="empty" hidden>No matching documents. Try a different search or choose “All documents.”</p>
    <p class="library-foot">The <a href="https://www.contracosta.ca.gov/DocumentCenter/View/44647/RESIDENTIAL-BATHROOM-REMODEL">Contra Costa bathroom-remodel handout ↗</a> could not be downloaded; it is linked separately. The previously reviewed handout referenced 2022 codes. The applicable authority may be your city.</p>
    <p class="library-foot"><a href="references/sources.json">Original source record (JSON)</a> · <a href="documents.json">Download inventory (JSON)</a>. Older document dates are preserved; historical certification is not presented as current approval.</p>
  </section>
</main>
<footer class="wrap footer"><p>Prepared for an Eichler bathroom renovation.<br>Research: September 22, 2026 · Panasonic proposal and product links updated September 23, 2026 · Concept and product selection remain subject to site verification.</p><a href="../">← Primary bathroom reference</a></footer>
</body>
</html>
